{
  "metadata": {
    "source_file": "/Coze/Drive/红剑/converted_docs/广东电网有限责任公司厂站二次设备及其二次回路工作安全技术措施单实施细则（2025版）.docx",
    "parse_time": "2026-09-01T12:40:18.864731",
    "paragraph_count": 266,
    "table_count": 1
  },
  "sections": [
    {
      "section_id": "sec_2_0",
      "title": "1 总则",
      "content": "为进一步规范继电保护、安全自动装置、通信设备、自动化监控系统、网络安全防护设备等厂站二次设备及其二次回路工作安全技术措施单，防范现场作业造成人身、电网、设备、网络安全事故事件，提升现场作业安全管控能力，特制定本实施细则。\n本实施细则适用于广东电网有限责任公司辖属各单位及外来施工单位，各级调管电厂和大用户可参照执行。\n本实施细则适用于广东电网范围内典型设计的变电站，其他非典型设计变电站可结合现场实际参考执行。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_1",
      "title": "2 规范性引用文件",
      "content": "GB26860—2011 电力安全工作规程（发电厂和变电站电气部分）\nQ/CSG1205056—2022 中国南方电网有限责任公司电力安全工作规程\nQ/CSG 1205057.1—2023工作票实施规范 第一部分：发电厂和变电站\nQ/CSG 125008—2016 电气操作导则\nQ/CSG 1204099-2021 中国南方电网电力监控系统网络安全技术规范\n南方电网厂站二次设备及其二次回路工作安全技术措施单管理要求(2025年版）\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_2",
      "title": "3 术语与定义",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_3",
      "title": "3.1厂站二次设备",
      "content": "厂站对电力生产全过程进行监视、控制、测量和保护的设备，包含继电保护、安全自动化装置、通信设备、自动化监控系统、网络安全防护设备等。以下简称“二次设备”。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_4",
      "title": "3.2厂站二次回路",
      "content": "实现厂站二次设备采样、控制、监视、通信、对时等功能的电源、电流、电压、开入、开出、通信、对时等回路或通道。以下简称“二次回路”。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_5",
      "title": "3.3厂站二次设备及其二次回路工作安全技术措施",
      "content": "在厂站二次设备及其二次回路上或相关一次设备上工作时，为防范人身、电网、设备或电力监控网络安全事故事件应采取的隔离措施，如二次回路断开、短接、接地、拆除、接入、绝缘密封等技术措施。以下简称“二次安全措施”。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_6",
      "title": "3.4 厂站二次设备及回路工作安全技术措施单",
      "content": "为确保工作票所列安全措施以外的二次设备及回路工作安全技术措施规范、有效落实的书面记录，是工作票的必要补充。以下简称“二次措施单”。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_7",
      "title": "3.5 电缆跳闸装置",
      "content": "采用机械继电器触点并通过电缆跳闸的保护装置。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_8",
      "title": "3.6 光缆跳闸装置",
      "content": "采用GOOSE通信方式并通过光缆跳闸的保护装置。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_9",
      "title": "3.7 物理隔离",
      "content": "使二次回路有明显断开点或可判断的断开点，不存在电气或通信连接的可能。如退出出口硬压板、拆除二次电缆及拔出光纤、尾纤等。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_10",
      "title": "3.8 逻辑隔离",
      "content": "通过检修机制或装置软压板使二次回路隔离。如投入装置检修压板、退出GOOSE软压板等。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_11",
      "title": "3.9 密封",
      "content": "通过绝缘胶布或专用工具，对工作中不允许触碰或改变状态的端子、压板、空开、把手、装置、元器件等进行包封、隔离。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_12",
      "title": "3.10 硬压板",
      "content": "装设于屏柜面板上用于断开或连接二次回路的连接元件。一般指保护、测控、安自装置的功能压板、出口压板、闭锁压板、检修压板等。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_13",
      "title": "3.11 软压板",
      "content": "保护、测控、安自装置内部用于实现某个功能投退或处理信号的逻辑通断的连接元件。一般指保护、测控、安自装置的功能软压板、GOOSE发送软压板、GOOSE接收软压板、间隔接收软压板等。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_14",
      "title": "3.12 端子连接片",
      "content": "装设于端子排上用于断开或连接二次回路的连接元件。一般指二次电压回路端子连接片、二次电流回路端子连接片等。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_15",
      "title": "3.13 切换把手",
      "content": "装设于屏柜面板上用于断开或连接二次回路的把手。一般指远方/就地切换把手、同期/非同期切换把手、联锁/解锁切换把手、分闸/合闸切换把手、重合闸切换把手、安自通道切换把手等。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_16",
      "title": "3.14关联运行屏柜",
      "content": "与检修屏柜有回路联系且柜内有与运行设备有关联的回路的非改造屏柜。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_17",
      "title": "3.15关键回路",
      "content": "可导致运行设备跳合闸、刀闸、地刀误分合或导致电压短路或反充电、电流开路或分流的回路，如电压、电流、控制、失灵启动、联跳、闭锁等回路。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_18",
      "title": "4 管理内容与要求",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_19",
      "title": "4.1 二次安全措施实施细则",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_20",
      "title": "4.1.1 总体要求",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_21",
      "title": "4.1.1.1在厂站二次设备及其二次回路或相关一次设备工作时，工作负责人或其指定的工作班成员应根据工作内容、工作地点、一次设备停电范围、二次设备运行状态、二次回路设计等实际因素，充分评估工作过程对相关联二次设备或回路的影响，必要时应制定二次安全措施。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_22",
      "title": "4.1.1.2二次安全措施应在工作票或二次措施单中体现，具体要求详见4.1.2和4.1.3。应使用二次措施单的工作：",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_23",
      "title": "1）在运行设备的二次回路上进行拆、接线工作，防范作业过程中误碰、误短接、误断开、误投退、误加量导致人身风险或运行设备停运、损坏的措施。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_24",
      "title": "2）在对检修设备执行隔离措施时，需拆断、短接和恢复同运行设备有联系的二次回路工作。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_25",
      "title": "3）其它需要使用二次措施单控制作业风险的工作。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_26",
      "title": "4.1.1.3 二次措施单作为工作票必要的补充，是现场作业风险防控的重要手段，宜与工作票同步填写，其正确性、完备性和具体组织执行由工作负责人负责。因工作需要，工作过程中需变更、增加二次隔离措施时，应修订或重新填写二次措施单。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_27",
      "title": "4.1.1.4 对于220kV及以上保护改造类作业，拆除旧保护屏涉及的运",
      "content": "行回路、新保护屏二次回路接入运行设备两个作业阶段的工作票及二\n次安全措施单应分别独立开具并实施。实施时应注意不同阶段安全措\n施变动可能产生的误拆、漏恢复风险，以及工作地点变动可能产生的\n误入间隔风险。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_28",
      "title": "4.1.2 工作票体现的二次安全措施内容",
      "content": "工作负责人应考虑以下安全措施，如需执行时，应在工作票中体现，工作票内的二次安全措施应在工作票许可前实施，并由工作许可人与工作负责人确认：\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_29",
      "title": "1）断开开关电机电源空气开关或取下熔断器；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_30",
      "title": "2）断开刀闸或地刀控制电源和电机电源或取下熔断器；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_31",
      "title": "3）断开二次电压空开；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_32",
      "title": "4）退出涉及运行设备的跳、合闸及联跳出口压板（含相应的GOOSE发送软压板）；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_33",
      "title": "5）退出失灵启动回路压板（含相应的GOOSE发送、接收软压板）；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_34",
      "title": "6）退出闭锁开出回路压板（含相应的GOOSE发送软压板）；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_35",
      "title": "7）退出远跳发信回路压板（含相应的GOOSE发送软压板）；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_36",
      "title": "8）投入光缆跳闸装置（含智能终端）的检修压板；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_37",
      "title": "9）断开安自装置的站间或套间通信通道(包括退出通道压板和断开通道开关)；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_38",
      "title": "10）退出涉及运行设备的遥控出口压板；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_39",
      "title": "11）退出保护、安自装置远方操作硬压板；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_40",
      "title": "12）涉及运行设备的切换把手状态切换；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_41",
      "title": "13）密封同屏非工作设备的装置、压板、把手、空开、五防锁等；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_42",
      "title": "14）工作安全需要实施的其他措施，如投切空开、压板、把手、熔断器、单一的密封措施等。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_43",
      "title": "4.1.3 二次措施单体现的二次安全措施内容",
      "content": "二次措施单应填写与运行设备进行物理隔离的措施，避免作业过程中造成运行中断路器或刀闸误分合、电流回路误开路、电压回路误短路等风险。与运行屏柜关联的电流、电压、控制、失灵、闭锁等关键回路的密封措施和拆接线工作应列入二次措施单。一次设备停电的本间隔内部控制回路、故障录波开关量、信号、交直流总电源以及不涉及联跳运行设备的光纤通道等回路的拆接线使用二次拆接线表，不纳入二次措施单管理，已在工作票中完成安全措施不在二次措施单中重复执行。\n工作负责人应考虑以下安全措施，如需执行时，应在二次措施单中体现，二次措施单内的二次安全措施作业前由工作负责人组织实施：\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_44",
      "title": "1）密封工作票所列有误碰风险的空开、压板、把手、熔断器等；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_45",
      "title": "2）密封有误碰风险的非工作侧二次电流、电压回路端子以及联跳、失灵启动、闭锁、遥控等回路端子；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_46",
      "title": "3）密封其他作业过程中可能误碰的带电端子（包括同屏非工作设备的端子）或压板、通道开关；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_47",
      "title": "4）打开或连上二次电流回路端子连接片；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_48",
      "title": "5）打开或连上二次电压回路端子连接片；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_49",
      "title": "6）短接、跨接二次电流回路；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_50",
      "title": "7）拔出或插入保护、安自装置的光纤通道尾纤或接口装置的同轴电缆；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_51",
      "title": "8）拔出或插入过程层光纤接口尾纤；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_52",
      "title": "9）拔出或插入网采网跳智能变电站对时通信尾纤；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_53",
      "title": "10）拆除或接入不经端子连接片的二次电压回路二次线；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_54",
      "title": "11）拆除或接入不经端子连接片的运行设备位置开入等回路二次线；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_55",
      "title": "12）拆除或接入不经压板的联跳、失灵启动、闭锁开出等回路二次线；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_56",
      "title": "13）切换稳控装置的拨码开关至调试状态；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_57",
      "title": "14）通信电源作业过程中，拆除或接入交直流电源线、断开或闭合开关、投入或退出熔断器、密封电缆头等；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_58",
      "title": "15）其他防范作业过程中误碰、误加量、误操作导致开关跳闸、遥信遥测数据跳变的隔离措施。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_59",
      "title": "4.1.4 工作票的二次安全措施实施细则",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_60",
      "title": "4.1.4.1根据工作安全需要和实际二次回路设计情况，由工作负责人依据与现场一致的设备台账或经现场勘查后填写工作票，并履行签发、许可手续。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_61",
      "title": "4.1.4.2 工作票涉及压板投退的二次安全措施，应由运行人员按相关规范执行与恢复。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_62",
      "title": "4.1.4.3 对于修理、技改、扩建等工程，工作票工作地点涉及关联运行屏柜的，应采取锁门或张贴封条等方法进行管控。施工人员需在关联运行屏柜工作，应征得运维单位人员同意后方可开放。涉及关联运行屏的二次拆接线、调试等工作，应由运维单位检修人员现场监督。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_63",
      "title": "4.1.4.4 工作过程中工作人员不得擅自变更安全措施。工作中如有试验等需要变更安全措施时，应由工作负责人事先征得工作许可人同意并确定安全措施的恢复状态。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_64",
      "title": "4.1.4.5 作业中一旦出现异常和条件变化，除紧急避险外，第一时间上报，经专业研判确认，并现场核实工作票安全措施满足方可继续工作。若增加工作任务需变更工作票安全措施（增加悬挂“在此工作”标志牌除外）应重新办理工作票。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_65",
      "title": "4.1.4.6 工作终结后，工作负责人按照工作票管理规范履行工作票终结手续。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_66",
      "title": "4.1.5 二次措施单的二次安全措施实施细则",
      "content": "4.1.5.1根据工作安全需要和实际二次回路设计情况，由工作负责人指定工作班成员依据与现场一致的图纸或经现场勘查后填写二次措施单，并履行编制、审核两级流程，确保二次措施正确完整。二次措施单编制人、工作负责人（审批人）共同对其完备性和正确性负责。\n4.1.5.2 对于修理、技改、扩建等工程，由施工单位工作负责人组织填写二次措施单，并会同业主单位运维班组人员进行现场核对，施工单位工作负责人和业主单位运维班组现场核对人员共同对其完备性和正确性负责。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_67",
      "title": "4.1.5.3 二次措施单由工作负责人负责组织现场实施。现场实施要求：",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_68",
      "title": "1）二次措施单所列二次安全措施，原则上应作业前执行完毕。二次安全措施应在工作许可和经现场核实正确后，由工作负责人组织工作班成员实施，执行前应检查工作票要求的软硬压板状态、空开、把手位置与实际一致，确认其与现场实际接线相符；若与现场实际接线不一致，应修订或重新填写二次措施单。实施过程中，由工作负责人或指定监护人监护；监护人唱票，执行人复诵工作地点（变化时）、端子编号等关键信息，避免作业失去监护或无效监护。安全措施全部实施后，作业前应由工作负责人确认二次安全措施的执行情况。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_69",
      "title": "2）由施工单位工作负责人组织实施二次安全措施，须业主单位运维班组人员见证。业主单位运维班组见证人应加入施工单位的工作票并在二次措施单备注栏签名。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_70",
      "title": "3）二次措施单中的工作票号、措施单编号、工作负责人（审批人）签名、编制人签名、监护人签名、执行人签名、恢复人签名、见证人签名、时间、序号等项目不得空缺，保持页面整洁。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_71",
      "title": "4）二次措施单中编制人、工作负责人（审批人）应在执行前完成签名。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_72",
      "title": "5）对于不涉及多日执行(恢复)的二次措施单，在整体执行(恢复)完成后统一签名；对于涉及多日执行(恢复)的二次安措单，应在措施执行(恢复)当日，工作间断前完成签名。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_73",
      "title": "6）对于多工作小组（或多人）执行(恢复)的二次措施单页，应在各自负责执行(恢复)的措施页上分别签名。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_74",
      "title": "7）为避免二次措施项漏执行(恢复)，应在更换工作地点或开展其它工作任务前，填写已执行（恢复）二次措施的记录。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_75",
      "title": "4.1.5.4工作过程中，工作班成员不得擅自变更安全措施；若工作确实需要，必须征得工作负责人同意，在工作负责人或指定监护人的监护下进行变更，并在二次措施单上记录变更情况。对于修理、技改、扩建等外委工程，施工过程改变的二次安全措施须经业主单位运维班组见证人员现场确认，并应在二次措施单中修改及记录。若变更二次措施单安全措施，应重新履行二次措施单编制、审核两级流程。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_76",
      "title": "4.1.5.5 每次工作间断时，工作负责人应组织清理现场，撤离工作人员，确认安全措施不变后，方可工作间断；每次复工时，工作负责人组织核对现场安全措施正确完好后，方可开始工作。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_77",
      "title": "4.1.5.6 工作结束后，由工作负责人或指定监护人监护工作班成员恢复二次措施单上的安全措施；工作负责人应对照二次措施单，逐一检查恢复情况，对变动的端子连接片、二次接线、光纤接头进行紧固检查，确保相关二次措施已恢复。由施工单位工作负责人组织实施的二次安全措施，应在业主单位运维班组人员的见证下依据二次措施单恢复。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_78",
      "title": "4.1.5.7二次措施单作为工作票的必要补充，随工作票一式两份，由工作许可人和工作负责人各保存一份。需要使用二次措施单的工作票，工作票签发前应根据相关要求在电网管理平台工作票相应附件位置中上传审批完成的施工（工作）方案（含二次拆接线表）、二次措施单、现场勘察记录等，工作终结前上传执行完毕的二次措施单扫描件。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_79",
      "title": "4.1.6 二次安全措施执行要求",
      "content": "二次安全措施执行除遵循《中国南方电网有限责任公司电力安全工作规程》有关要求以外，还应遵循以下要求：\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_80",
      "title": "4.1.6.1 实施二次安全措施前，工作负责人应组织记录工作设备初始状态，主要包括空开、压板、切换把手、定值区、地址码、过程层网络连接端口等元器件或参数的初始状态。工作结束后，工作负责人应检查确认工作设备恢复至初始状态。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_81",
      "title": "4.1.6.2 执行二次安全措施时，二次回路断开点不宜设置过多，防止安全措施设置过度造成漏恢复。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_82",
      "title": "4.1.6.3 密封涉及跳合闸、启失灵、联闭锁、发信等出口回路端子时，应核实端子排内部接线与压板一致，数量与工作票退出的压板一致，防止关键出口回路封错、漏密封。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_83",
      "title": "4.1.6.4在运行电流回路上开展电流测量工作时，应尽量避免拉扯二次线，防止造成电流回路的线芯松动。打开电流或电压端子连接片后应紧固，防止因连接片自动滑落造成虚断的情况。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_84",
      "title": "4.1.6.5 二次电流回路安全措施",
      "content": "制定二次电流回路安全措施时，应先明确“CT回路是否带电”、“CT回路是否有和电流”、“CT回路是否串接运行设备”、“CT回路接地点位置”等回路情况，辨识“能不能断”、“在哪里断、在哪里短、在哪里密封”、“先短后断、先断后短还是只断不短”等风险，确保二次安全措施正确、完备。\n工作负责人应结合现场实际情况，考虑以下安全措施，并特别注意二次安全措施的实施顺序，防止运行电流回路开路、分流、多点接地、失去接地点、误加入试验电流；电流回路断开前应使用钳形电流表或查看装置电流采样确认状态，恢复时应结合现场实际进行唯一接地点验证、回路直流电阻测量，确认电流回路正确。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_85",
      "title": "1）单一间隔设备停电，且工作设备二次电流回路有串接其他运行设备时，打开工作设备所在屏柜上的二次电流输入、输出回路端子连接片，短接二次电流输出回路装置侧端子，并密封非工作侧电流端子。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_86",
      "title": "2）单一间隔设备不停电，且工作设备二次电流回路有串接其他运行设备时，在二次电流输入、输出端子非工作侧将同一相别分别进行跨接，通过查看装置电流采样或钳形电流表确认电流确已可靠跨接后，打开工作设备所在屏柜上的二次电流输入、输出回路端子连接片，短接二次电流输出回路装置侧端子。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_87",
      "title": "3）电流互感器进行预试检修时，为防止试验电流误注入运行中的保护、安自、测控、同步相量测量装置等，要求相应的二次电流回路须进行物理隔离，应在最靠近检修CT的汇控箱或端子箱端子排处，打开检修CT对应的二次电流回路端子连接片。特别应注意防止和电流形式的二次电流回路误碰造成短路分流、多点接地或失去接地点。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_88",
      "title": "4）安自装置、母差（失灵）保护定检，同步相量测量装置或宽频测量装置改造、带电更换采样插件时，因一次设备处于运行状态、二次电流回路带电，当上述设备的二次电流回路后面无串接其他运行设备时，二次安全措施应遵循先短接后断开的原则（在电流端子靠近CT侧短接）；当上述设备的二次电流回路后面有串接其他运行设备时，二次安全措施应遵循先跨接后断开的原则。短接或跨接时，应使用专用短接线，确认电流已可靠短接或跨接后，方可打开端子连接片。若上述设备与保护共用CT二次绕组，对电流回路采取短接或跨接等安全隔离措施，可能会引起差动保护、零序反时限保护功能误动作时，短接或跨接前，应退出相应的保护装置或保护功能投入压板。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_89",
      "title": "4.1.6.6 二次电压回路安全措施",
      "content": "制定二次电压回路安全措施时，应先明确“PT回路是否带电”、 “PT回路有无并接运行设备”、“PT回路接地点位置”等回路情况，辨识“能不能断开”、“在哪里断开、在哪里密封”等风险，确保二次安全措施正确、完备。\n工作负责人应结合现场实际情况，考虑以下安全措施，并特别注意二次电压回路短路、反充电、多点接地、失去接地点：\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_90",
      "title": "1）二次电压回路安全措施应采用断开空气开关、打开端子连接片或拆除接线等物理隔离措施。回路断开点应优先选择电压空气开关或带连接片的电压端子，带电侧（非工作侧）密封；回路中无任何空气开关或端子连接片时，在最靠近工作装置的端子排处拆除二次电压回路接线，并用绝缘胶布包扎完好。加入试验电压前应用万用表确认回路无电压。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_91",
      "title": "2）在电压互感器本体工作时，应断开保护绕组、测量绕组、计量绕组的电压空开，并拆除开口三角电压、N600电缆线芯，用绝缘胶布包扎完好。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_92",
      "title": "3）PT开口三角电压回路发生变动后，PT带电前应打开开口三角电压二次回路连接片或拆除其二次线，核相确认开口三角电压正常后再接入系统，防止PT开口三角电压极性错误导致主变零序过压保护误动作。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_93",
      "title": "4.1.6.7 其他回路安全措施",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_94",
      "title": "1）除了按照要求执行二次电流、电压回路安全措施外，对易触碰引起危险的失灵启动回路、联跳回路、运行设备分合闸回路等应密封，做好物理隔离，防止误碰。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_95",
      "title": "2）若工作设备与其他运行设备组合在同一面屏（柜）时，应对同屏运行设备（含装置、压板、端子排、空气开关及切换开关等）采取防护措施，如用绝缘胶布贴住或用塑料扣板扣住端子。",
      "content": "拆除二次回路的外部电缆前，应征得工作负责人或监护人同意；拆除并确认无电压后，应立即用绝缘胶布分别包扎好电缆芯线头金属裸露部分，且应拆一芯包扎一芯，拆除过程中应防止误碰。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_96",
      "title": "4）在运行中的开关汇控柜作业时，工作过程中需采取防止工作人员身体或工器具误碰运行设备跳闸继电器（如开关本体三相不一致出口继电器、刀闸分合闸接触器等）或跳闸回路的措施，如固定打开的汇控柜门、在跳闸继电器或跳闸回路前设置隔离档板、断开刀闸电机电源等。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_97",
      "title": "5）在测量电压前检查万用表的电压档位选择是否正确，防止造成直流系统接地影响其它保护、测控、安自装置正常运行。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_98",
      "title": "6）在带有出口传动功能的保护、测控、安自装置上作业，在采取隔离出口措施前严禁使用装置的出口传动功能。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_99",
      "title": "7）安自装置对运行开关出口传动试验时，如跳闸回路会启动失灵保护或远跳发信，试验期间应短时退出失灵保护或线路远跳功能。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_100",
      "title": "8）其它控制作业风险应采取的隔离措施。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_101",
      "title": "4.1.6.8 交叉作业安全措施",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_102",
      "title": "1）对于交叉或者多专业协同作业，多张工作票中共用二次安全措施时，由运行人员统一记录和管控。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_103",
      "title": "2）对于交叉或者多专业协同作业，多张二次措施单中安全措施有共用或交叉影响的，各工作班负责人应在执行、恢复和变动时相互沟通、现场确认，并在备注栏中做好记录，由各工作班负责人签名确认，防止漏执行、漏恢复、误恢复。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_104",
      "title": "4.1.6.9 跨专业作业安全措施",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_105",
      "title": "1）在一次设备试验检修作业前，应评估对二次设备的影响，制定二次回路物理隔离措施（必要时经二次专业审核），防止运行二次设备不正确动作；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_106",
      "title": "2）在动土、动火类施工作业前，应注意评估对邻近通信光缆、二次电缆的影响，防止损坏有关线缆；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_107",
      "title": "3）在交直流电源、通信电源、UPS试验工作前，应充分评估对二次系统的影响，严防导致大量二次设备断电的事件发生；",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_108",
      "title": "4）在专项电缆清理工作前，应联合各相关专业开展现场勘察，并通过专项方案落实风险防控措施。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_109",
      "title": "4.1.7 光缆跳闸装置二次安全措施要求",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_110",
      "title": "4.1.7.1智能站虚、实二次回路变动，插入、拔出光纤等工作均应制定安全措施，确保不发生保护不正确动作事件。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_111",
      "title": "4.1.7.2需隔离保护启动失灵、主变失灵联跳等重要回路时，应一并退出GOOSE发送、接收软压板①。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_112",
      "title": "4.1.7.3需要同时投退发送和接收GOOSE软压板（同一虚回路）时，宜先退出GOOSE接收软压板，后退出GOOSE发送软压板，再投入检修硬压板。安全措施恢复时宜先退出检修硬压板，后投入GOOSE发送软压板，确认相应GOOSE报文无误后，再投入GOOSE接收软压板。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_113",
      "title": "4.1.7.4投退保护、测控、智能终端等装置检修压板后，应查看装置指示灯、人机界面变位报文或开入变位等情况，同时核查相关运行装置是否出现非预期信号，确认正常后方可继续执行。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_114",
      "title": "4.1.7.5拔出过程层光纤后，应立即用防尘帽密封，并确保光纤的弯曲程度符合相关规范要求，暂不使用的收发光口也应用防尘塞密封。",
      "content": "注①：智能站虚回路安全隔离应采取充分的安全措施，不宜采用单一逻辑隔离安全措施作为现场作业时虚回路上可靠隔离的安全措施。\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_115",
      "title": "4.1.8 自动化监控系统二次安全措施要求",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_116",
      "title": "4.1.8.1 对于可能影响调度主站系统数据采集、控制功能的厂站二次检修工作，工作负责人应充分评估对调度自动化系统的影响，组织发起自动化检修管理流程，并根据检修批复意见和执行流程开展。主站和厂站均应采取安全措施。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_117",
      "title": "4.1.8.2工作负责人应组织现场人员联系主站执行安全措施，包括但不限于数据封锁、数据替代等措施，防止误调、误控、数据跳变等对调度监控及市场运营的影响。工作结束后，现场应确认具备向主站解除安措的条件，申请检修单完工并通知主站恢复安全措施，确认数据及业务通道正常。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_118",
      "title": "4.1.8.3 双机冗余系统或装置，A机调试、验证未完成前，不准修改B机。未与主站核实业务或数据正确并做好备份前，不准终结工作离开现场。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_119",
      "title": "4.1.8.4不准退出全站五防系统进行遥控，防止遥控误出口。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_120",
      "title": "4.1.8.5新增的后台、远动、保信子站、智能录波器、保护、测控等设备及调试机在接入网络前，应核实设备接入网口的IP地址、MAC地址、装置的地址、61850报告实例号等信息与站内网络运行中设备不冲突。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_121",
      "title": "4.1.8.6 后台、远动装置系统或设备图形、配置修改后，应经验证无误后才可投入运行。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_122",
      "title": "4.1.9 网络安全防护设备二次安全措施要求",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_123",
      "title": "4.1.9.1厂站二次检修作业如需接入移动介质或其他终端，开工前应履行网络安全报备手续，厂站二次设备未接入业务的备用端口要做好密封。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_124",
      "title": "4.1.9.2 二次设备调试作业应使用调试专用移动存储设备或调试专用的笔记本电脑，并定期使用专用杀毒U盘或专用杀毒电脑开展病毒查杀工作，防范病毒感染。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_125",
      "title": "4.1.9.3 涉及运行中二次安防设备主备机心跳线的直接操作，或涉及可能会造成多网口接入的二次安防设备网口间隔离失效，引发网络环路及网络风暴等情况，应使用二次措施单进行管控。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_126",
      "title": "4.1.9.4二次设备调试时严禁跨区互联和非法外联。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_127",
      "title": "4.1.10 通信设备二次安全措施要求",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_128",
      "title": "4.1.10.1 导致高频开关电源柜、交直流配电柜输入/输出单路断电的通信电源改造、负载割接等作业应严格执行现场勘查、编制施工方案和二次措施单等管控要求。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_129",
      "title": "4.1.10.2 通信电源改造作业开工前，工作负责人填写二次措施单，明确需要拆除交直流电源线、断开的开关、投退的熔断器、电缆头包裹等物理隔离措施。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_130",
      "title": "4.1.10.3 通信电源改造作业开工前，应根据断电影响范围开展通信电源负载、设备供电接线（含错接线、并联接线等）等检查，检查步骤和检查结果应以现场勘查表、施工方案等形式做好记录。通信检修票中应填报排查情况，提交调度机构检修批票人员审核。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_131",
      "title": "4.2 二次措施单填写规范",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_132",
      "title": "4.2.1 术语规范",
      "content": "二次措施单填写使用的术语除遵循《中国南方电网有限责任公司电力安全工作规程》、《中国南方电网有限责任公司工作票实施规范 第1部分：发电厂和变电站）》有关要求以外，还应遵循以下要求：\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_133",
      "title": "4.2.1.1 对于屏柜、压板、把手、空开等元件设备，二次安全措施操作点应同时包含名称和编号。对于接线端子或二次线，二次安全措施操作点应同时包含端子编号、回路编号和回路用途；对于修理、技改、扩建等工程，还应注明对应的电缆编号。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_134",
      "title": "4.2.1.2 二次安全措施操作动词应采用取下、装上、断开、合上、连上、打开、投入、退出、拔出、插入、切换至、拆除、接入等含有明确操作行为的规范动词。“取下”或“装上”用于二次熔断器操作，“断开”或“合上”用于二次空气开关或稳控通道开关操作，“投入”或“退出”用于压板操作，“连上”或“打开”用于端子连接片操作，“拔出”或“插入”用于光纤通道尾纤、网线或同轴电缆操作，“切换至”用于切换把手操作，“拆除”或“接入”用于二次线操作。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_135",
      "title": "4.2.2 填写内容及页面设置",
      "content": "二次措施单应采用《中国南方电网有限责任公司电力安全工作规程》规范的格式（见附录1）。填写内容包括工作任务对应的工作票编号、二次措施单编号及按执行顺序列写的二次安全措施序号、执行时间、执行人、安全技术措施内容（主要包括密封安措和回路安措）、恢复时间、恢复人、监护人、工作负责人、编制人、见证人等，具体要求如下：\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_136",
      "title": "1）同一张二次措施单可以填写在多个屏上的操作项目，在每个操作（非密封措施）项目开头单独一行填写“在**P XXX屏操作：”作为工作地点的确认。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_137",
      "title": "2）当措施内容超过一页时，可在最后一行填入“下接×号措施单页”，次页首行填写“上接×号措施单页”，每页空白处应用“ ”符号划去或在空白第一行填写“以下空白”的字样。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_138",
      "title": "3）二次措施单应按照工作顺序填写。已执行的，在执行栏打“√”，已恢复的，在恢复栏打“√”，并在对应的时间栏填写执行和恢复的具体时间。时间只需填写时、分，涉及多日工作的二次措施单，应在每天执行(恢复)的第一项加注日期。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_139",
      "title": "4）对于同屏内连续执行(恢复)且无间断点的安全措施，时间栏只需填写首尾两项时间，中间用“   ”符号划去。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_140",
      "title": "5）不需恢复的，在恢复栏打“○”，在时间栏划横杠“—”。全部措施不需恢复的，恢复人、监护人也应签名确认。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_141",
      "title": "6）同一根电缆两侧同步拆除的二次芯线，应分别填写在措施单的相邻两行。属于同侧同一电缆的二次线拆除或接入措施，可合并成一行填写。如“拆除#2主变变高电流AW-312电缆：2D2-5(A471)、2D2-6(B471)、2D2-7(C471)、2D2-8(N471)”。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_142",
      "title": "7）电缆拆除时，先填写拆除联跳出口回路、失灵启动回路、联闭锁回路，后填写拆除交流电流回路、交流电压回路；同一根电缆两侧拆除时，先填写拆除电源端、后填写拆除负载端。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_143",
      "title": "8）新设备接入时，先填写接入直流电源回路、信号回路、交流电压回路、交流电流回路，后填写接入失灵启动回路、联跳出口回路。同一根电缆两侧接入时，先填写接入负载端、后填写接入电源端。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_144",
      "title": "9）对于密封措施，若同一段端子排均无作业点，可以填写连续的端子号，不需单独列开，如“密封二次电压回路1UD1-1UD10”；若密封端子较多且同一段端子排中仅有少量工作端子的，可以按除工作端子外密封其它端子的方式填写，如“密封除1D1-1D2 外的端子”。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_145",
      "title": "10）缺陷处理的安全措施、工作过程中不涉及项目增减且单页 3 处及以下的非关键词错误的安全措施修改，允许手写。关键词主要包括：屏柜、压板、把手、空开、端子等操作点的名称和编号；取下、装上、断开、合上、连上、打开、投入、退出、拔出、插入、切换至、拆除、接入等操作动词；有关设备编号的阿拉伯数字，甲、乙，一、二，Ⅰ、Ⅱ，A、B 等。对于单页手写修改的内容，必须征得工作负责人同意，按照“谁修改谁同意谁签字”原则在备注栏进行签名确认，修改方式主要包括：错别字的修改应在其上方修改，同时在错别字横划三道；漏字的修改应在漏字处下方划“∧”符号，在“∧”的上方写上所漏的字。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_146",
      "title": "4.2.3 填写规范",
      "content": "工作票编号、二次措施单编号及安全技术措施序号、执行时间、执行人、恢复时间、恢复人、监护人、工作负责人等按《中国南方电网有限责任公司电力安全工作规程》、《中国南方电网有限责任公司工作票实施规范 第1部分：发电厂和变电站）》执行。安全技术措施内容除遵循以上要求以外，还应遵循以下要求：\n",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_147",
      "title": "1）操作地点：在XX屏柜（编号和名称）操作。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_148",
      "title": "2）直流电源回路：断开XX装置（名称）直流电源空气开关：XX（编号）XX（名称）；拆除XX电缆（电缆号）XX装置（名称）直流电源二次线：XX（XX）（端子号+回路编号）并用绝缘胶布包好。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_149",
      "title": "3）跳、合闸出口压板：退出XX（编号）XX开关跳闸、合闸出口压板（名称）；密封XX（编号）XX开关跳闸、合闸出口压板（名称），防止误投。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_150",
      "title": "4）二次电流回路：确认XXCT回路无流后，打开XX CT（名称）二次电流回路端子连接片：XX（端子号），并密封非工作侧端子；短接XX CT（名称）二次电流回路端子：XX（XX）（端子号+回路编号）。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_151",
      "title": "5）二次电压回路：打开XX PT（名称）二次电压回路端子连接片：XX（端子号），并密封非工作侧端子。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_152",
      "title": "6）光纤通道回路：拔出XX装置（名称）主保护光纤通道或光缆跳闸装置的过程层尾纤：XX（通道名称），并用防尘套分别密封拔出的尾纤接头。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_153",
      "title": "7）失灵启动回路（不经压板）：拆除XX电缆（电缆号）失灵启动回路二次线：XX（XX）（端子编号+回路编号），并用绝缘胶布包好。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_154",
      "title": "8）闭锁开出回路（不经压板）：拆除XX电缆（电缆号）闭锁开出回路二次线：XX（XX）（端子编号+回路编号），并用绝缘胶布包好",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_155",
      "title": "9）位置开入回路（不经压板）：拆除XX电缆（电缆号）位置开入回路二次线：XX（XX）（端子编号+回路编号），并用绝缘胶布包好。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_156",
      "title": "10）遥控分合闸回路（不经压板）：拆除XX电缆（电缆号） XX(开关、刀闸、地刀）遥控分闸、合闸回路二次线：XX（XX）（端子编号+回路编号），并用绝缘胶布包好。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_157",
      "title": "11）遥控升降停回路（不经压板）：拆除XX电缆（电缆号） XX 主变遥控(升档、降档、急停）回路二次线：XX（XX）（端子编号+回路编号），并用绝缘胶布包好。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_158",
      "title": "12）遥信回路：拆除XX电缆（电缆号）遥信回路二次线：XX（XX）（端子编号+回路编号），并用绝缘胶布包好。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_159",
      "title": "13）其他回路：拆除XX电缆（电缆号）其他回路二次线：XX（XX）（端子编号+回路编号），并用绝缘胶布包好。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_160",
      "title": "14）绝缘密封：对于拆除二次线的绝缘处理操作应逐项填写，对于不拆除二次线的其他绝缘密封操作可合并填写。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_161",
      "title": "15) 端子密封:定检类作业，对于跳闸、失灵、闭锁出口及带电的电压、电流等关键回路端子密封应按功能分行填写，并列出密封端子对应的间隔及数量，防止关键回路漏密封；工程类作业，按“逐一在XX屏（列出所有工作屏柜工作地点）密封回路安措及二次拆接线表中的非工作端子。”填写。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_162",
      "title": "4.3 修理、技改及扩建等工程二次安全措施要求",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_163",
      "title": "4.3.1 工程现场施工前，施工单位应进行现场勘查，填写和现场实际情况一致的二次措施单，二次措施单应重点体现施工设备与运行设备关键回路的安全隔离措施，不涉及运行设备关键回路的拆接线应使用二次拆接线表（格式参考见附录2）。对于中、高风险技改作业，施工单位二次措施单执行、恢复人和运维单位人员均应参与现场的勘察；运维和施工单位现场勘察应结合图纸，以及现场实际接线，勘察二次接线的电缆号、回路号、端子号，确认屏位拆除、安装部分、电缆路径走向。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_164",
      "title": "4.3.2 二次措施单的完备性和正确性由施工单位工作负责人和业主单位运维班组现场核对人员共同负责。工程二次措施单应在设备停电前10个工作日会同施工方案（含二次拆接线表）送运维部门审批；施工单位工作负责人应在设备停电前5个工作日会同业主单位运维班组人员完成现场核对。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_165",
      "title": "4.3.3 二次措施单的具体执行由施工单位工作负责人负责，并应在业主单位运维班组人员的见证下完成。原则上要求业主单位运维班组见证人与二次措施单核对人为同一个人，且业主单位运维班组见证人应在二次措施单每一页的“备注栏”签名确认措施实施的正确性，并注明见证日期。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_166",
      "title": "4.3.4 拆除旧屏柜或其他设备前，必须彻底将欲拆除的屏柜或设备与运行设备进行隔离。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_167",
      "title": "4.3.5 退运二次电缆原则上要求进行撤除，确有撤除困难的，应两端解开，剪掉裸露部分，再进行绝缘包扎并固定好；严禁芯缆两侧不同步拆除。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_168",
      "title": "4.3.6 拆除退运二次电缆前，应确认电压回路、电流回路和直流回路电位状态正确，拆除后应确认拆除的回路均处于不带电状态；拆除后要两侧逐根对线核对无误，并及时逐芯分别剪断处理，不得使用电缆剪一次性将电缆头剪断的作业方式。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_169",
      "title": "4.3.7 拆除电缆时，不得随意拉扯运行设备的控制电缆，严禁直接对控制电缆进行裁剪。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_170",
      "title": "4.3.8 拆除旧保护、测控屏或其他设备，按先拆联跳出口回路、失灵启动回路、联闭锁回路，后拆交流电流回路、交流电压回路的顺序进行。拆除旧回路应两侧配合拆除，遵循“先拆电源端、再拆负载端”的原则；拆电源端时应遵循“先拆负电端、再拆正电端”的原则，并同步在负载端测量电位变化进行验证。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_171",
      "title": "4.3.9 新设备安装调试期间，所有回路不得擅自接入运行设备或回路。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_172",
      "title": "4.3.10 新设备安装调试结束，相关回路经试验检查并验收合格，方可申请接入运行设备或回路。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_173",
      "title": "4.3.11 新设备接入过程中，为防止工作人员误碰运行的回路和压板，应使用布帘或封条对相关运行的回路和压板进行隔离。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_174",
      "title": "4.3.12 新设备接入，按先接直流电源回路、信号回路、交流电压回路、交流电流回路，后接失灵启动回路、联跳出口回路的顺序进行。接线作业时，遵循“先接负载端、再接电源端”的原则，接电源端时应遵循“先接正电端、再接负电端”的原则，接入正电端后需确认未接入的负电端电位正常，接入完成后，应在接点端的接线端子上测量电位正常，以确保电缆线芯接触良好。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_175",
      "title": "4.3.13 新设备一经接入运行设备即视为运行设备，相关作业需与运行设备隔离的所有安全措施均应在工作票或二次措施单中予以明确，在其上开展相关二次工作时，应执行本实施细则。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_176",
      "title": "4.3.14未正式投运的新母线保护、安自等二次设备，无论其关联一次设备是否投运，装置均应置于退出状态。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_177",
      "title": "4.4 缺陷处理二次安全措施要求",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_178",
      "title": "4.4.1 进行缺陷处理前，应先进行作业风险评估，并制定预控措施，办理工作票和填写二次措施单或二次拆接线记录。二次措施单所列二次安全措施，原则上应作业前执行完毕。确因作业前无法预计，作业过程中需临时增加拆接线内容时，应记录回路变更情况，作业结束后按记录进行恢复。缺陷处理过程中的拆接线记录允许手写。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_179",
      "title": "4.4.2 在进行涉及运行设备装置的插件更换工作时，应对不属于更换对象的交流插件进行固定或隔离，防止误拔出交流插件造成CT开路。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_180",
      "title": "4.4.3光缆跳闸保护装置、智能终端、过程层交换机等设备故障或异常时，运维人员应及时检查现场情况，立即查明原因，并汇报调度。经调度同意后，现场应急处置的二次安全措施可参照以下执行：",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_181",
      "title": "1）保护装置异常时，退出保护功能软压板及涉及运行设备GOOSE软压板，重启装置一次。若装置软压板无法显示并操作，投入装置检修压板，拔出装置过程层光纤后再重启。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_182",
      "title": "2）一次设备运行时，如需重启智能终端，应先退出智能终端所有出口硬压板，最后投入装置检修压板。如需恢复智能终端运行，应先退出智能终端检修压板，再检查装置、报文正常，测量出口硬压板电位正常后，方可投入出口硬压板。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_183",
      "title": "3）过程层交换机异常时，若影响保护功能时，应退出相关保护功能软压板后再重启装置；若不影响保护功能，现场可直接重启装置一次。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_184",
      "title": "4）光缆跳闸保护装置、智能终端、过程层交换机等装置异常重启后，若异常消失，将该装置恢复到正常运行状态；若异常未消失，与该装置相关联的二次设备应保持该装置重启时状态，应评估受影响的范围，必要时申请一次设备停电。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_185",
      "title": "4.5 定检工作二次安全措施要求",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_186",
      "title": "4.5.1 定检工作二次措施单应体现作业前实施的安全措施，重点体现二次电压、二次电流、通道尾纤、不经压板的联跳及闭锁等回路的物理隔离，工作时的作业步骤、作业方法、作业记录等不需要写入二次措施单。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_187",
      "title": "4.5.2光缆跳闸装置定检时，禁止通过测试仪直接向过程层交换机网络光口加量并开展传动试验。工作负责人应结合定检策略、现场实际情况，考虑以下安全措施：",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_188",
      "title": "1）单体调试（如主变保护跳闸矩阵校验、母差保护出口功能试验等）时应拔出装置过程层光纤。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_189",
      "title": "2）主变保护跳闸矩阵逻辑功能校验时，应先拔出装置过程层光纤，再投入跳母联、分段等运行间隔GOOSE发送软压板。恢复时，应先退出跳母联、分段等运行间隔GOOSE发送软压板，再恢复装置过程层光纤。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_190",
      "title": "3）整组传动试验时应确认涉及运行设备的跳闸、启失灵、联闭锁等GOOSE发送、接收软压板在退出状态，装置检修硬压板在投入状态。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_191",
      "title": "4.5.3保护、测控装置定检时，禁止在测控屏通过短接线短接五防锁或遥控分合闸端子开展开关传动试验。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_192",
      "title": "5 附则",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_193",
      "title": "5.1典型工作二次安全措施参考见附录3，典型定检类工作二次措施单参考文档见附录4，典型工程类工作二次措施单参考文档见附录5。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_194",
      "title": "5.2注意附录1-附录8均为资料性附录，仅供参考。工作负责人实际使用附录时，应根据二次设计图纸及设备现场实际情况进行修编，以满足现场实际作业安全管控的要求，应详细列出二次安全措施的位置、回路号、端子号、压板编号等具体内容，并按二次措施单格式填写及执行。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_195",
      "title": "5.3 本实施细则由广东电网有限责任公司系统运行部负责解释。",
      "content": "",
      "level": 2,
      "children": []
    },
    {
      "section_id": "sec_2_196",
      "title": "5.4 本实施细则自发布之日起执行。",
      "content": "",
      "level": 2,
      "children": []
    }
  ],
  "tables": [],
  "knowledge_elements": [
    {
      "element_id": "rule_0001",
      "element_type": "requirement",
      "name": "规则_1",
      "definition": "采取的隔离措施，如二次回路断开、短接、接地、拆除、接入、绝缘密封等技术措施",
      "context": "sec_2_5",
      "references": [],
      "metadata": {
        "source": "3.3厂站二次设备及其二次回路工作安全技术措施"
      }
    },
    {
      "element_id": "rule_0002",
      "element_type": "procedure",
      "name": "流程_2",
      "definition": "断开、短接、接地、拆除、接入、绝缘密封等技术措施",
      "context": "sec_2_5",
      "references": [],
      "metadata": {
        "source": "3.3厂站二次设备及其二次回路工作安全技术措施"
      }
    },
    {
      "element_id": "rule_0003",
      "element_type": "procedure",
      "name": "流程_1",
      "definition": "断开点或可判断的断开点，不存在电气或通信连接的可能",
      "context": "sec_2_9",
      "references": [],
      "metadata": {
        "source": "3.7 物理隔离"
      }
    },
    {
      "element_id": "rule_0004",
      "element_type": "procedure",
      "name": "流程_2",
      "definition": "退出出口硬压板、拆除二次电缆及拔出光纤、尾纤等",
      "context": "sec_2_9",
      "references": [],
      "metadata": {
        "source": "3.7 物理隔离"
      }
    },
    {
      "element_id": "rule_0005",
      "element_type": "procedure",
      "name": "流程_1",
      "definition": "投入装置检修压板、退出GOOSE软压板等",
      "context": "sec_2_10",
      "references": [],
      "metadata": {
        "source": "3.8 逻辑隔离"
      }
    },
    {
      "element_id": "rule_0006",
      "element_type": "procedure",
      "name": "流程_1",
      "definition": "断开或连接二次回路的连接元件",
      "context": "sec_2_12",
      "references": [],
      "metadata": {
        "source": "3.10 硬压板"
      }
    },
    {
      "element_id": "rule_0007",
      "element_type": "procedure",
      "name": "流程_1",
      "definition": "断开或连接二次回路的连接元件",
      "context": "sec_2_14",
      "references": [],
      "metadata": {
        "source": "3.12 端子连接片"
      }
    },
    {
      "element_id": "rule_0008",
      "element_type": "procedure",
      "name": "流程_1",
      "definition": "断开或连接二次回路的把手",
      "context": "sec_2_15",
      "references": [],
      "metadata": {
        "source": "3.13 切换把手"
      }
    },
    {
      "element_id": "rule_0009",
      "element_type": "requirement",
      "name": "规则_1",
      "definition": "分别独立开具并实施",
      "context": "sec_2_27",
      "references": [],
      "metadata": {
        "source": "4.1.1.4 对于220kV及以上保护改造类作业，拆除旧保护屏涉及的运"
      }
    },
    {
      "element_id": "rule_0010",
      "element_type": "procedure",
      "name": "流程_2",
      "definition": "接入运行设备两个作业阶段的工作票及二",
      "context": "sec_2_27",
      "references": [],
      "metadata": {
        "source": "4.1.1.4 对于220kV及以上保护改造类作业，拆除旧保护屏涉及的运"
      }
    },
    {
      "element_id": "rule_0011",
      "element_type": "requirement",
      "name": "规则_1",
      "definition": "填写与运行设备进行物理隔离的措施，避免作业过程中造成运行中断路器或刀闸误分合、电流回路误开路、电压回路误短路等风险",
      "context": "sec_2_43",
      "references": [],
      "metadata": {
        "source": "4.1.3 二次措施单体现的二次安全措施内容"
      }
    },
    {
      "element_id": "rule_0012",
      "element_type": "requirement",
      "name": "规则_2",
      "definition": "列入二次措施单",
      "context": "sec_2_43",
      "references": [],
      "metadata": {
        "source": "4.1.3 二次措施单体现的二次安全措施内容"
      }
    },
    {
      "element_id": "rule_0013",
      "element_type": "procedure",
      "name": "流程_3",
      "definition": "密封措施和拆接线工作应列入二次措施单",
      "context": "sec_2_43",
      "references": [],
      "metadata": {
        "source": "4.1.3 二次措施单体现的二次安全措施内容"
      }
    },
    {
      "element_id": "rule_0014",
      "element_type": "requirement",
      "name": "规则_1",
      "definition": "先明确“CT回路是否带电”、“CT回路是否有和电流”、“CT回路是否串接运行设备”、“CT回路接地点位置”等回路情况，辨识“能不能断”、“在哪里断、在哪里短、在哪里密封”、“先短后断、先断后短还是只断不短”等风险，确保二次安全措施正确、完备",
      "context": "sec_2_84",
      "references": [],
      "metadata": {
        "source": "4.1.6.5 二次电流回路安全措施"
      }
    },
    {
      "element_id": "rule_0015",
      "element_type": "requirement",
      "name": "规则_2",
      "definition": "结合现场实际情况，考虑以下安全措施，并特别注意二次安全措施的实施顺序，防止运行电流回路开路、分流、多点接地、失去接地点、误加入试验电流；电流回路断开前应使用钳形电流表或查看装置电流采样确认状态，恢复时应结合现场实际进行唯一接地点验证、回路直流电阻测量，确认电流回路正确",
      "context": "sec_2_84",
      "references": [],
      "metadata": {
        "source": "4.1.6.5 二次电流回路安全措施"
      }
    },
    {
      "element_id": "rule_0016",
      "element_type": "procedure",
      "name": "流程_3",
      "definition": "密封”、“先短后断、先断后短还是只断不短”等风险，确保二次安全措施正确、完备",
      "context": "sec_2_84",
      "references": [],
      "metadata": {
        "source": "4.1.6.5 二次电流回路安全措施"
      }
    },
    {
      "element_id": "rule_0017",
      "element_type": "procedure",
      "name": "流程_4",
      "definition": "断开前应使用钳形电流表或查看装置电流采样确认状态，恢复时应结合现场实际进行唯一接地点验证、回路直流电阻测量，确认电流回路正确",
      "context": "sec_2_84",
      "references": [],
      "metadata": {
        "source": "4.1.6.5 二次电流回路安全措施"
      }
    },
    {
      "element_id": "rule_0018",
      "element_type": "requirement",
      "name": "规则_1",
      "definition": "先明确“PT回路是否带电”、 “PT回路有无并接运行设备”、“PT回路接地点位置”等回路情况，辨识“能不能断开”、“在哪里断开、在哪里密封”等风险，确保二次安全措施正确、完备",
      "context": "sec_2_89",
      "references": [],
      "metadata": {
        "source": "4.1.6.6 二次电压回路安全措施"
      }
    },
    {
      "element_id": "rule_0019",
      "element_type": "procedure",
      "name": "流程_2",
      "definition": "断开”、“在哪里断开、在哪里密封”等风险，确保二次安全措施正确、完备",
      "context": "sec_2_89",
      "references": [],
      "metadata": {
        "source": "4.1.6.6 二次电压回路安全措施"
      }
    },
    {
      "element_id": "rule_0020",
      "element_type": "requirement",
      "name": "规则_1",
      "definition": "征得工作负责人或监护人同意；拆除并确认无电压后，应立即用绝缘胶布分别包扎好电缆芯线头金属裸露部分，且应拆一芯包扎一芯，拆除过程中应防止误碰",
      "context": "sec_2_95",
      "references": [],
      "metadata": {
        "source": "2）若工作设备与其他运行设备组合在同一面屏（柜）时，应对同屏运行设备（含装置、压板、端子排、空气开关及切换开关等）采取防护措施，如用绝缘胶布贴住或用塑料扣板扣住端子。"
      }
    },
    {
      "element_id": "rule_0021",
      "element_type": "procedure",
      "name": "流程_2",
      "definition": "拆除二次回路的外部电缆前，应征得工作负责人或监护人同意",
      "context": "sec_2_95",
      "references": [],
      "metadata": {
        "source": "2）若工作设备与其他运行设备组合在同一面屏（柜）时，应对同屏运行设备（含装置、压板、端子排、空气开关及切换开关等）采取防护措施，如用绝缘胶布贴住或用塑料扣板扣住端子。"
      }
    },
    {
      "element_id": "rule_0022",
      "element_type": "procedure",
      "name": "流程_3",
      "definition": "拆除并确认无电压后，应立即用绝缘胶布分别包扎好电缆芯线头金属裸露部分，且应拆一芯包扎一芯，拆除过程中应防止误碰",
      "context": "sec_2_95",
      "references": [],
      "metadata": {
        "source": "2）若工作设备与其他运行设备组合在同一面屏（柜）时，应对同屏运行设备（含装置、压板、端子排、空气开关及切换开关等）采取防护措施，如用绝缘胶布贴住或用塑料扣板扣住端子。"
      }
    },
    {
      "element_id": "rule_0023",
      "element_type": "requirement",
      "name": "规则_1",
      "definition": "采取充分的安全措施，不宜采用单一逻辑隔离安全措施作为现场作业时虚回路上可靠隔离的安全措施",
      "context": "sec_2_114",
      "references": [],
      "metadata": {
        "source": "4.1.7.5拔出过程层光纤后，应立即用防尘帽密封，并确保光纤的弯曲程度符合相关规范要求，暂不使用的收发光口也应用防尘塞密封。"
      }
    },
    {
      "element_id": "rule_0024",
      "element_type": "recommendation",
      "name": "规则_2",
      "definition": "采用单一逻辑隔离安全措施作为现场作业时虚回路上可靠隔离的安全措施",
      "context": "sec_2_114",
      "references": [],
      "metadata": {
        "source": "4.1.7.5拔出过程层光纤后，应立即用防尘帽密封，并确保光纤的弯曲程度符合相关规范要求，暂不使用的收发光口也应用防尘塞密封。"
      }
    },
    {
      "element_id": "rule_0025",
      "element_type": "requirement",
      "name": "规则_1",
      "definition": "采用《中国南方电网有限责任公司电力安全工作规程》规范的格式（见附录1）",
      "context": "sec_2_135",
      "references": [],
      "metadata": {
        "source": "4.2.2 填写内容及页面设置"
      }
    },
    {
      "element_id": "rule_0026",
      "element_type": "procedure",
      "name": "流程_2",
      "definition": "密封安措和回路安措）、恢复时间、恢复人、监护人、工作负责人、编制人、见证人等，具体要求如下：",
      "context": "sec_2_135",
      "references": [],
      "metadata": {
        "source": "4.2.2 填写内容及页面设置"
      }
    }
  ]
}