{
  "metadata": {
    "source_file": "/Coze/Drive/红剑/converted_docs/附录4-6：220kV主变保护定检作业二次措施单参考文档.docx",
    "parse_time": "2026-09-01T12:40:18.812553",
    "paragraph_count": 5,
    "table_count": 3
  },
  "sections": [],
  "tables": [
    {
      "table_id": "table_000",
      "headers": [
        "（本措施单仅用于加深正文条款的认识，不作为现场安全措施的制定依据，\n现场应根据图纸及实际情况制定安全措施）\nXX变电站  厂站二次设备及回路工作安全技术措施单",
        "（本措施单仅用于加深正文条款的认识，不作为现场安全措施的制定依据，\n现场应根据图纸及实际情况制定安全措施）\nXX变电站  厂站二次设备及回路工作安全技术措施单",
        "（本措施单仅用于加深正文条款的认识，不作为现场安全措施的制定依据，\n现场应根据图纸及实际情况制定安全措施）\nXX变电站  厂站二次设备及回路工作安全技术措施单",
        "（本措施单仅用于加深正文条款的认识，不作为现场安全措施的制定依据，\n现场应根据图纸及实际情况制定安全措施）\nXX变电站  厂站二次设备及回路工作安全技术措施单",
        "（本措施单仅用于加深正文条款的认识，不作为现场安全措施的制定依据，\n现场应根据图纸及实际情况制定安全措施）\nXX变电站  厂站二次设备及回路工作安全技术措施单",
        "（本措施单仅用于加深正文条款的认识，不作为现场安全措施的制定依据，\n现场应根据图纸及实际情况制定安全措施）\nXX变电站  厂站二次设备及回路工作安全技术措施单",
        "（本措施单仅用于加深正文条款的认识，不作为现场安全措施的制定依据，\n现场应根据图纸及实际情况制定安全措施）\nXX变电站  厂站二次设备及回路工作安全技术措施单",
        "（本措施单仅用于加深正文条款的认识，不作为现场安全措施的制定依据，\n现场应根据图纸及实际情况制定安全措施）\nXX变电站  厂站二次设备及回路工作安全技术措施单",
        "（本措施单仅用于加深正文条款的认识，不作为现场安全措施的制定依据，\n现场应根据图纸及实际情况制定安全措施）\nXX变电站  厂站二次设备及回路工作安全技术措施单"
      ],
      "rows": [
        [
          "措施单编号：01",
          "措施单编号：01",
          "措施单编号：01",
          "措施单编号：01",
          "措施单编号：01",
          "措施单编号：01",
          "措施单编号：01",
          "措施单编号：01",
          "措施单编号：01"
        ],
        [
          "工作票编号",
          "工作票编号",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "序号",
          "执行",
          "时间",
          "安全技术措施内容",
          "安全技术措施内容",
          "安全技术措施内容",
          "安全技术措施内容",
          "恢复",
          "时间"
        ],
        [
          "一",
          "",
          "",
          "核实二次措施单与现场实际接线一致",
          "核实二次措施单与现场实际接线一致",
          "核实二次措施单与现场实际接线一致",
          "核实二次措施单与现场实际接线一致",
          "",
          ""
        ],
        [
          "二",
          "密封安措",
          "密封安措",
          "密封安措",
          "密封安措",
          "密封安措",
          "密封安措",
          "密封安措",
          "密封安措"
        ],
        [
          "（一）",
          "",
          "",
          "逐一密封工作票中列明退出的涉及运行设备的压板",
          "逐一密封工作票中列明退出的涉及运行设备的压板",
          "逐一密封工作票中列明退出的涉及运行设备的压板",
          "逐一密封工作票中列明退出的涉及运行设备的压板",
          "",
          ""
        ],
        [
          "（二）",
          "",
          "",
          "逐一密封工作票中列明工作范围内的交流电压、直流电源空开",
          "逐一密封工作票中列明工作范围内的交流电压、直流电源空开",
          "逐一密封工作票中列明工作范围内的交流电压、直流电源空开",
          "逐一密封工作票中列明工作范围内的交流电压、直流电源空开",
          "",
          ""
        ],
        [
          "（三）",
          "",
          "",
          "密封涉及运行设备的跳闸、失灵、闭锁出口回路端子",
          "密封涉及运行设备的跳闸、失灵、闭锁出口回路端子",
          "密封涉及运行设备的跳闸、失灵、闭锁出口回路端子",
          "密封涉及运行设备的跳闸、失灵、闭锁出口回路端子",
          "",
          ""
        ],
        [
          "1",
          "",
          "",
          "在XXP #1主变保护A屏密封涉及220kV 母线失灵保护A启失灵及解复压回路端子共2组出口：1CD28、1KD28；1CD30、1KD30。",
          "在XXP #1主变保护A屏密封涉及220kV 母线失灵保护A启失灵及解复压回路端子共2组出口：1CD28、1KD28；1CD30、1KD30。",
          "在XXP #1主变保护A屏密封涉及220kV 母线失灵保护A启失灵及解复压回路端子共2组出口：1CD28、1KD28；1CD30、1KD30。",
          "在XXP #1主变保护A屏密封涉及220kV 母线失灵保护A启失灵及解复压回路端子共2组出口：1CD28、1KD28；1CD30、1KD30。",
          "",
          ""
        ],
        [
          "2",
          "",
          "",
          "在XXP #1主变保护A屏密封涉及运行设备220kV母联2012、110kV母联100、10kV分段500开关跳闸回路共3组出口：1CD3、1KD3;1CD12、1KD12;1CD21、1KD21。",
          "在XXP #1主变保护A屏密封涉及运行设备220kV母联2012、110kV母联100、10kV分段500开关跳闸回路共3组出口：1CD3、1KD3;1CD12、1KD12;1CD21、1KD21。",
          "在XXP #1主变保护A屏密封涉及运行设备220kV母联2012、110kV母联100、10kV分段500开关跳闸回路共3组出口：1CD3、1KD3;1CD12、1KD12;1CD21、1KD21。",
          "在XXP #1主变保护A屏密封涉及运行设备220kV母联2012、110kV母联100、10kV分段500开关跳闸回路共3组出口：1CD3、1KD3;1CD12、1KD12;1CD21、1KD21。",
          "",
          ""
        ],
        [
          "3",
          "",
          "",
          "在XXP #1主变保护A屏密封涉及运行设备10kV分段500备自投闭锁回路共1组出口：1CD23、1KD23。",
          "在XXP #1主变保护A屏密封涉及运行设备10kV分段500备自投闭锁回路共1组出口：1CD23、1KD23。",
          "在XXP #1主变保护A屏密封涉及运行设备10kV分段500备自投闭锁回路共1组出口：1CD23、1KD23。",
          "在XXP #1主变保护A屏密封涉及运行设备10kV分段500备自投闭锁回路共1组出口：1CD23、1KD23。",
          "",
          ""
        ],
        [
          "4",
          "",
          "",
          "在XXP #1主变保护B屏密封涉及220kV 母线失灵保护B启失灵及解复压回路端子共2组出口：1CD28、1KD28；1CD30、1KD30。",
          "在XXP #1主变保护B屏密封涉及220kV 母线失灵保护B启失灵及解复压回路端子共2组出口：1CD28、1KD28；1CD30、1KD30。",
          "在XXP #1主变保护B屏密封涉及220kV 母线失灵保护B启失灵及解复压回路端子共2组出口：1CD28、1KD28；1CD30、1KD30。",
          "在XXP #1主变保护B屏密封涉及220kV 母线失灵保护B启失灵及解复压回路端子共2组出口：1CD28、1KD28；1CD30、1KD30。",
          "",
          ""
        ],
        [
          "5",
          "",
          "",
          "在XXP #1主变保护B屏密封涉及运行设备220kV母联2012、110kV母联100、10kV分段500开关跳闸回路共3组出口：1CD3、1KD3;1CD12、1KD12;1CD21、1KD21。",
          "在XXP #1主变保护B屏密封涉及运行设备220kV母联2012、110kV母联100、10kV分段500开关跳闸回路共3组出口：1CD3、1KD3;1CD12、1KD12;1CD21、1KD21。",
          "在XXP #1主变保护B屏密封涉及运行设备220kV母联2012、110kV母联100、10kV分段500开关跳闸回路共3组出口：1CD3、1KD3;1CD12、1KD12;1CD21、1KD21。",
          "在XXP #1主变保护B屏密封涉及运行设备220kV母联2012、110kV母联100、10kV分段500开关跳闸回路共3组出口：1CD3、1KD3;1CD12、1KD12;1CD21、1KD21。",
          "",
          ""
        ],
        [
          "6",
          "",
          "",
          "在XXP #1主变保护B屏密封涉及运行设备10kV分段500备自投闭锁回路共1组出口：1CD23、1KD23。",
          "在XXP #1主变保护B屏密封涉及运行设备10kV分段500备自投闭锁回路共1组出口：1CD23、1KD23。",
          "在XXP #1主变保护B屏密封涉及运行设备10kV分段500备自投闭锁回路共1组出口：1CD23、1KD23。",
          "在XXP #1主变保护B屏密封涉及运行设备10kV分段500备自投闭锁回路共1组出口：1CD23、1KD23。",
          "",
          ""
        ],
        [
          "7",
          "",
          "",
          "在XXP #1主变保护C屏密封涉及220kV 母线失灵保护三跳启失灵回路端子共2组出口：1-4PD1、1-4PD4;1-4PD2、1-4PD5。",
          "在XXP #1主变保护C屏密封涉及220kV 母线失灵保护三跳启失灵回路端子共2组出口：1-4PD1、1-4PD4;1-4PD2、1-4PD5。",
          "在XXP #1主变保护C屏密封涉及220kV 母线失灵保护三跳启失灵回路端子共2组出口：1-4PD1、1-4PD4;1-4PD2、1-4PD5。",
          "在XXP #1主变保护C屏密封涉及220kV 母线失灵保护三跳启失灵回路端子共2组出口：1-4PD1、1-4PD4;1-4PD2、1-4PD5。",
          "",
          ""
        ],
        [
          "（四）",
          "",
          "",
          "密封带电的二次电压回路、二次电流回路端子",
          "密封带电的二次电压回路、二次电流回路端子",
          "密封带电的二次电压回路、二次电流回路端子",
          "密封带电的二次电压回路、二次电流回路端子",
          "",
          ""
        ],
        [
          "",
          "",
          "",
          "下接02号措施单页",
          "下接02号措施单页",
          "下接02号措施单页",
          "下接02号措施单页",
          "",
          ""
        ],
        [
          "工作负责人\n（审批人）",
          "工作负责人\n（审批人）",
          "***",
          "***",
          "执行人",
          "",
          "监护人",
          "",
          ""
        ],
        [
          "工作负责人\n（审批人）",
          "工作负责人\n（审批人）",
          "***",
          "***",
          "恢复人",
          "",
          "监护人",
          "",
          ""
        ],
        [
          "备注：           编制人：***",
          "备注：           编制人：***",
          "备注：           编制人：***",
          "备注：           编制人：***",
          "备注：           编制人：***",
          "备注：           编制人：***",
          "备注：           编制人：***",
          "备注：           编制人：***",
          "备注：           编制人：***"
        ]
      ],
      "source_page": null
    },
    {
      "table_id": "table_001",
      "headers": [
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单"
      ],
      "rows": [
        [
          "措施单编号：02",
          "措施单编号：02",
          "措施单编号：02",
          "措施单编号：02",
          "措施单编号：02",
          "措施单编号：02",
          "措施单编号：02",
          "措施单编号：02",
          "措施单编号：02"
        ],
        [
          "工作票编号",
          "工作票编号",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "序号",
          "执行",
          "时间",
          "安全技术措施内容",
          "安全技术措施内容",
          "安全技术措施内容",
          "安全技术措施内容",
          "恢复",
          "时间"
        ],
        [
          "",
          "",
          "",
          "上接01号措施单页",
          "上接01号措施单页",
          "上接01号措施单页",
          "上接01号措施单页",
          "",
          ""
        ],
        [
          "1",
          "",
          "",
          "在XXP #1主变保护A屏密封带电的二次电压回路端子：1-7UD1至1-7UD27；2-7UD1至2-7UD27。",
          "在XXP #1主变保护A屏密封带电的二次电压回路端子：1-7UD1至1-7UD27；2-7UD1至2-7UD27。",
          "在XXP #1主变保护A屏密封带电的二次电压回路端子：1-7UD1至1-7UD27；2-7UD1至2-7UD27。",
          "在XXP #1主变保护A屏密封带电的二次电压回路端子：1-7UD1至1-7UD27；2-7UD1至2-7UD27。",
          "",
          ""
        ],
        [
          "2",
          "",
          "",
          "在XXP #1主变保护B屏密封带电的二次电压回路端子：1-7UD1至1-7UD31；2-7UD1至2-7UD31。",
          "在XXP #1主变保护B屏密封带电的二次电压回路端子：1-7UD1至1-7UD31；2-7UD1至2-7UD31。",
          "在XXP #1主变保护B屏密封带电的二次电压回路端子：1-7UD1至1-7UD31；2-7UD1至2-7UD31。",
          "在XXP #1主变保护B屏密封带电的二次电压回路端子：1-7UD1至1-7UD31；2-7UD1至2-7UD31。",
          "",
          ""
        ],
        [
          "（五）",
          "",
          "",
          "密封涉及母差、安稳、备自投电流回路端子",
          "密封涉及母差、安稳、备自投电流回路端子",
          "密封涉及母差、安稳、备自投电流回路端子",
          "密封涉及母差、安稳、备自投电流回路端子",
          "",
          ""
        ],
        [
          "1",
          "",
          "",
          "在220kV变电场  #1主变变高2201开关端子箱密封涉及母差、安稳绕组电流回路端子：1D7-1D12、1D13-1D18、1D19-1D24。",
          "在220kV变电场  #1主变变高2201开关端子箱密封涉及母差、安稳绕组电流回路端子：1D7-1D12、1D13-1D18、1D19-1D24。",
          "在220kV变电场  #1主变变高2201开关端子箱密封涉及母差、安稳绕组电流回路端子：1D7-1D12、1D13-1D18、1D19-1D24。",
          "在220kV变电场  #1主变变高2201开关端子箱密封涉及母差、安稳绕组电流回路端子：1D7-1D12、1D13-1D18、1D19-1D24。",
          "",
          ""
        ],
        [
          "2",
          "",
          "",
          "在110kV变电场  #1主变变中101开关端子箱密封涉及母差、安稳绕组电流回路端子：1D7-1D12、1D13-1D18。",
          "在110kV变电场  #1主变变中101开关端子箱密封涉及母差、安稳绕组电流回路端子：1D7-1D12、1D13-1D18。",
          "在110kV变电场  #1主变变中101开关端子箱密封涉及母差、安稳绕组电流回路端子：1D7-1D12、1D13-1D18。",
          "在110kV变电场  #1主变变中101开关端子箱密封涉及母差、安稳绕组电流回路端子：1D7-1D12、1D13-1D18。",
          "",
          ""
        ],
        [
          "3",
          "",
          "",
          "在10kV高压室  #1主变变低501开关柜密封涉及安稳及备自投绕组电流回路端子：1D7-1D12、1D13-1D18。",
          "在10kV高压室  #1主变变低501开关柜密封涉及安稳及备自投绕组电流回路端子：1D7-1D12、1D13-1D18。",
          "在10kV高压室  #1主变变低501开关柜密封涉及安稳及备自投绕组电流回路端子：1D7-1D12、1D13-1D18。",
          "在10kV高压室  #1主变变低501开关柜密封涉及安稳及备自投绕组电流回路端子：1D7-1D12、1D13-1D18。",
          "",
          ""
        ],
        [
          "三",
          "回路安措",
          "回路安措",
          "回路安措",
          "回路安措",
          "回路安措",
          "回路安措",
          "回路安措",
          "回路安措"
        ],
        [
          "（一）",
          "",
          "",
          "在XXP ＃1主变保护A屏操作：",
          "在XXP ＃1主变保护A屏操作：",
          "在XXP ＃1主变保护A屏操作：",
          "在XXP ＃1主变保护A屏操作：",
          "",
          ""
        ],
        [
          "1",
          "",
          "",
          "确认高压侧CT无流后，打开如下端子连接片：1I1D1、1I1D2、 1I1D3、I1D4，并密封非工作侧端子。",
          "确认高压侧CT无流后，打开如下端子连接片：1I1D1、1I1D2、 1I1D3、I1D4，并密封非工作侧端子。",
          "确认高压侧CT无流后，打开如下端子连接片：1I1D1、1I1D2、 1I1D3、I1D4，并密封非工作侧端子。",
          "确认高压侧CT无流后，打开如下端子连接片：1I1D1、1I1D2、 1I1D3、I1D4，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "2",
          "",
          "",
          "确认中压侧CT无流后，打开如下端子连接片：1I2D1、1I2D2、 1I2D3、I2D4，并密封非工作侧端子。",
          "确认中压侧CT无流后，打开如下端子连接片：1I2D1、1I2D2、 1I2D3、I2D4，并密封非工作侧端子。",
          "确认中压侧CT无流后，打开如下端子连接片：1I2D1、1I2D2、 1I2D3、I2D4，并密封非工作侧端子。",
          "确认中压侧CT无流后，打开如下端子连接片：1I2D1、1I2D2、 1I2D3、I2D4，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "3",
          "",
          "",
          "确认低压侧CT无流后，打开如下端子连接片：1I3D1、1I3D2、 1I3D3、I3D4，并密封非工作侧端子。",
          "确认低压侧CT无流后，打开如下端子连接片：1I3D1、1I3D2、 1I3D3、I3D4，并密封非工作侧端子。",
          "确认低压侧CT无流后，打开如下端子连接片：1I3D1、1I3D2、 1I3D3、I3D4，并密封非工作侧端子。",
          "确认低压侧CT无流后，打开如下端子连接片：1I3D1、1I3D2、 1I3D3、I3D4，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "4",
          "",
          "",
          "确认高压侧零序CT无流后，打开如下端子连接片：1I1D9、1I1D10，并密封非工作侧端子。",
          "确认高压侧零序CT无流后，打开如下端子连接片：1I1D9、1I1D10，并密封非工作侧端子。",
          "确认高压侧零序CT无流后，打开如下端子连接片：1I1D9、1I1D10，并密封非工作侧端子。",
          "确认高压侧零序CT无流后，打开如下端子连接片：1I1D9、1I1D10，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "5",
          "",
          "",
          "确认高压侧间隙零序CT无流后，打开如下端子连接片：1I1D13、1I1D14，并密封非工作侧端子。",
          "确认高压侧间隙零序CT无流后，打开如下端子连接片：1I1D13、1I1D14，并密封非工作侧端子。",
          "确认高压侧间隙零序CT无流后，打开如下端子连接片：1I1D13、1I1D14，并密封非工作侧端子。",
          "确认高压侧间隙零序CT无流后，打开如下端子连接片：1I1D13、1I1D14，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "6",
          "",
          "",
          "确认中压侧零序CT无流后，打开如下端子连接片：1I2D9、1I2D10，并密封非工作侧端子。",
          "确认中压侧零序CT无流后，打开如下端子连接片：1I2D9、1I2D10，并密封非工作侧端子。",
          "确认中压侧零序CT无流后，打开如下端子连接片：1I2D9、1I2D10，并密封非工作侧端子。",
          "确认中压侧零序CT无流后，打开如下端子连接片：1I2D9、1I2D10，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "7",
          "",
          "",
          "确认中压侧间隙零序CT无流后，打开如下端子连接片：1I2D13、1I2D14，并密封非工作侧端子。",
          "确认中压侧间隙零序CT无流后，打开如下端子连接片：1I2D13、1I2D14，并密封非工作侧端子。",
          "确认中压侧间隙零序CT无流后，打开如下端子连接片：1I2D13、1I2D14，并密封非工作侧端子。",
          "确认中压侧间隙零序CT无流后，打开如下端子连接片：1I2D13、1I2D14，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "",
          "",
          "",
          "下接03号措施单页",
          "下接03号措施单页",
          "下接03号措施单页",
          "下接03号措施单页",
          "",
          ""
        ],
        [
          "工作负责人\n（审批人）",
          "工作负责人\n（审批人）",
          "***",
          "***",
          "执行人",
          "",
          "监护人",
          "",
          ""
        ],
        [
          "工作负责人\n（审批人）",
          "工作负责人\n（审批人）",
          "***",
          "***",
          "恢复人",
          "",
          "监护人",
          "",
          ""
        ],
        [
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***"
        ]
      ],
      "source_page": null
    },
    {
      "table_id": "table_002",
      "headers": [
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单",
        "XX变电站 厂站二次设备及回路工作安全技术措施单"
      ],
      "rows": [
        [
          "措施单编号：03",
          "措施单编号：03",
          "措施单编号：03",
          "措施单编号：03",
          "措施单编号：03",
          "措施单编号：03",
          "措施单编号：03",
          "措施单编号：03",
          "措施单编号：03"
        ],
        [
          "工作票编号",
          "工作票编号",
          "",
          "",
          "",
          "",
          "",
          "",
          ""
        ],
        [
          "序号",
          "执行",
          "时间",
          "安全技术措施内容",
          "安全技术措施内容",
          "安全技术措施内容",
          "安全技术措施内容",
          "恢复",
          "时间"
        ],
        [
          "",
          "",
          "",
          "上接02号措施单页",
          "上接02号措施单页",
          "上接02号措施单页",
          "上接02号措施单页",
          "",
          ""
        ],
        [
          "8",
          "",
          "",
          "打开高压侧PT二次电压回路如下端子连接片：1U1D1、1U1D2、1U1D3、1U1D4、1U1D5、1U1D6，并密封非工作侧端子。",
          "打开高压侧PT二次电压回路如下端子连接片：1U1D1、1U1D2、1U1D3、1U1D4、1U1D5、1U1D6，并密封非工作侧端子。",
          "打开高压侧PT二次电压回路如下端子连接片：1U1D1、1U1D2、1U1D3、1U1D4、1U1D5、1U1D6，并密封非工作侧端子。",
          "打开高压侧PT二次电压回路如下端子连接片：1U1D1、1U1D2、1U1D3、1U1D4、1U1D5、1U1D6，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "9",
          "",
          "",
          "打开中压侧PT二次电压回路如下端子连接片：1U2D1、1U2D2、1U2D3、1U2D4、1U2D5、1U2D6，并密封非工作侧端子。",
          "打开中压侧PT二次电压回路如下端子连接片：1U2D1、1U2D2、1U2D3、1U2D4、1U2D5、1U2D6，并密封非工作侧端子。",
          "打开中压侧PT二次电压回路如下端子连接片：1U2D1、1U2D2、1U2D3、1U2D4、1U2D5、1U2D6，并密封非工作侧端子。",
          "打开中压侧PT二次电压回路如下端子连接片：1U2D1、1U2D2、1U2D3、1U2D4、1U2D5、1U2D6，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "10",
          "",
          "",
          "打开低压侧PT二次电压回路如下端子连接片：1U3D1、1U3D3、1U3D5、1U3D7、1U3D8、1U3D10，并密封非工作侧端子。",
          "打开低压侧PT二次电压回路如下端子连接片：1U3D1、1U3D3、1U3D5、1U3D7、1U3D8、1U3D10，并密封非工作侧端子。",
          "打开低压侧PT二次电压回路如下端子连接片：1U3D1、1U3D3、1U3D5、1U3D7、1U3D8、1U3D10，并密封非工作侧端子。",
          "打开低压侧PT二次电压回路如下端子连接片：1U3D1、1U3D3、1U3D5、1U3D7、1U3D8、1U3D10，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "（二）",
          "",
          "",
          "在XXP ＃1主变保护B屏操作：",
          "在XXP ＃1主变保护B屏操作：",
          "在XXP ＃1主变保护B屏操作：",
          "在XXP ＃1主变保护B屏操作：",
          "",
          ""
        ],
        [
          "1",
          "",
          "",
          "确认高压侧CT无流后，打开如下端子连接片：\nI1D1、1I1D2、1I1D3、1I1D4，并密封非工作侧端子。",
          "确认高压侧CT无流后，打开如下端子连接片：\nI1D1、1I1D2、1I1D3、1I1D4，并密封非工作侧端子。",
          "确认高压侧CT无流后，打开如下端子连接片：\nI1D1、1I1D2、1I1D3、1I1D4，并密封非工作侧端子。",
          "确认高压侧CT无流后，打开如下端子连接片：\nI1D1、1I1D2、1I1D3、1I1D4，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "2",
          "",
          "",
          "确认中压侧CT无流后，打开如下端子连接片：\nI2D1、1I2D2、1I2D3、I2D4，并密封非工作侧端子。",
          "确认中压侧CT无流后，打开如下端子连接片：\nI2D1、1I2D2、1I2D3、I2D4，并密封非工作侧端子。",
          "确认中压侧CT无流后，打开如下端子连接片：\nI2D1、1I2D2、1I2D3、I2D4，并密封非工作侧端子。",
          "确认中压侧CT无流后，打开如下端子连接片：\nI2D1、1I2D2、1I2D3、I2D4，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "3",
          "",
          "",
          "确认低压侧CT无流后，打开如下端子连接片：\nI3D1、1I3D2、1I3D3、I3D4，并密封非工作侧端子。",
          "确认低压侧CT无流后，打开如下端子连接片：\nI3D1、1I3D2、1I3D3、I3D4，并密封非工作侧端子。",
          "确认低压侧CT无流后，打开如下端子连接片：\nI3D1、1I3D2、1I3D3、I3D4，并密封非工作侧端子。",
          "确认低压侧CT无流后，打开如下端子连接片：\nI3D1、1I3D2、1I3D3、I3D4，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "4",
          "",
          "",
          "确认高压侧零序CT无流后，打开如下端子连接片：1I1D9、1I1D10，并密封非工作侧端子。",
          "确认高压侧零序CT无流后，打开如下端子连接片：1I1D9、1I1D10，并密封非工作侧端子。",
          "确认高压侧零序CT无流后，打开如下端子连接片：1I1D9、1I1D10，并密封非工作侧端子。",
          "确认高压侧零序CT无流后，打开如下端子连接片：1I1D9、1I1D10，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "5",
          "",
          "",
          "确认高压侧间隙零序CT无流后，打开如下端子连接片：1I1D13、1I1D14，并密封非工作侧端子。",
          "确认高压侧间隙零序CT无流后，打开如下端子连接片：1I1D13、1I1D14，并密封非工作侧端子。",
          "确认高压侧间隙零序CT无流后，打开如下端子连接片：1I1D13、1I1D14，并密封非工作侧端子。",
          "确认高压侧间隙零序CT无流后，打开如下端子连接片：1I1D13、1I1D14，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "6",
          "",
          "",
          "确认中压侧零序CT无流后，打开如下端子连接片：1I2D9、1I2D10，并密封非工作侧端子。",
          "确认中压侧零序CT无流后，打开如下端子连接片：1I2D9、1I2D10，并密封非工作侧端子。",
          "确认中压侧零序CT无流后，打开如下端子连接片：1I2D9、1I2D10，并密封非工作侧端子。",
          "确认中压侧零序CT无流后，打开如下端子连接片：1I2D9、1I2D10，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "7",
          "",
          "",
          "确认中压侧间隙零序CT无流后，打开如下端子连接片：1I2D13、1I2D14，并密封非工作侧端子。",
          "确认中压侧间隙零序CT无流后，打开如下端子连接片：1I2D13、1I2D14，并密封非工作侧端子。",
          "确认中压侧间隙零序CT无流后，打开如下端子连接片：1I2D13、1I2D14，并密封非工作侧端子。",
          "确认中压侧间隙零序CT无流后，打开如下端子连接片：1I2D13、1I2D14，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "8",
          "",
          "",
          "打开高压侧PT二次电压回路如下端子连接片：1U1D1、1U1D2、1U1D3、1U1D4、1U1D5、1U1D6，并密封非工作侧端子。",
          "打开高压侧PT二次电压回路如下端子连接片：1U1D1、1U1D2、1U1D3、1U1D4、1U1D5、1U1D6，并密封非工作侧端子。",
          "打开高压侧PT二次电压回路如下端子连接片：1U1D1、1U1D2、1U1D3、1U1D4、1U1D5、1U1D6，并密封非工作侧端子。",
          "打开高压侧PT二次电压回路如下端子连接片：1U1D1、1U1D2、1U1D3、1U1D4、1U1D5、1U1D6，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "9",
          "",
          "",
          "打开中压侧PT二次电压回路如下端子连接片：1U2D1、1U2D2、1U2D3、1U2D4、1U2D5、1U2D6，并密封非工作侧端子。",
          "打开中压侧PT二次电压回路如下端子连接片：1U2D1、1U2D2、1U2D3、1U2D4、1U2D5、1U2D6，并密封非工作侧端子。",
          "打开中压侧PT二次电压回路如下端子连接片：1U2D1、1U2D2、1U2D3、1U2D4、1U2D5、1U2D6，并密封非工作侧端子。",
          "打开中压侧PT二次电压回路如下端子连接片：1U2D1、1U2D2、1U2D3、1U2D4、1U2D5、1U2D6，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "10",
          "",
          "",
          "打开低压侧PT二次电压回路如下端子连接片：1U3D1、1U3D3、1U3D5、1U3D7、1U3D10、1U3D11，并密封非工作侧端子。",
          "打开低压侧PT二次电压回路如下端子连接片：1U3D1、1U3D3、1U3D5、1U3D7、1U3D10、1U3D11，并密封非工作侧端子。",
          "打开低压侧PT二次电压回路如下端子连接片：1U3D1、1U3D3、1U3D5、1U3D7、1U3D10、1U3D11，并密封非工作侧端子。",
          "打开低压侧PT二次电压回路如下端子连接片：1U3D1、1U3D3、1U3D5、1U3D7、1U3D10、1U3D11，并密封非工作侧端子。",
          "",
          ""
        ],
        [
          "",
          "",
          "",
          "以下空白",
          "以下空白",
          "以下空白",
          "以下空白",
          "",
          ""
        ],
        [
          "工作负责人\n（审批人）",
          "工作负责人\n（审批人）",
          "***",
          "***",
          "执行人",
          "",
          "监护人",
          "",
          ""
        ],
        [
          "工作负责人\n（审批人）",
          "工作负责人\n（审批人）",
          "***",
          "***",
          "恢复人",
          "",
          "监护人",
          "",
          ""
        ],
        [
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***",
          "备注：（停电间隔，电流回路无串接其他设备的，可以采取不打开电流回路端子）   编制人：***"
        ]
      ],
      "source_page": null
    }
  ],
  "knowledge_elements": []
}