{
  "metadata": {
    "total_templates": 1,
    "extraction_time": "2026-09-01T12:54:44.059276"
  },
  "templates": [
    {
      "template_id": "tmpl_0001",
      "name": "220kV保护装置措施单",
      "equipment_type": "保护装置",
      "voltage_level": "220kV",
      "work_type": "其他",
      "categories": [],
      "items": [
        {
          "seq": "一",
          "category": "",
          "subcategory": "",
          "content": "核实二次措施单与现场实际接线一致",
          "location": ""
        },
        {
          "seq": "1",
          "category": "",
          "subcategory": "三",
          "content": "在XXP 220kV XX线主一保护屏密封涉及启动220kV 1M、2M母线失灵回路端子共5组出口（A相启失灵、B相启失灵、C相启失灵、三跳启失灵第一组、三跳启失灵第二组）：1KD9、1KD10、1KD11、4P3D3、4P3D7；",
          "location": "XXP 220kV XX线主一保护屏"
        },
        {
          "seq": "2",
          "category": "",
          "subcategory": "三",
          "content": "在XXP 220kV XX线主二保护屏密封涉及启动220kV 1M、2M母线失灵回路端子共3组出口（A相启失灵、B相启失灵、C相启失灵）：1KD9、1KD10、1KD11；",
          "location": "XXP 220kV XX线主二保护屏"
        },
        {
          "seq": "1",
          "category": "",
          "subcategory": "四",
          "content": "在XXP 220kV XX线主一保护屏密封带电的二次电压回路端子：7UD1-7UD45；",
          "location": "XXP 220kV XX线主一保护屏"
        },
        {
          "seq": "2",
          "category": "",
          "subcategory": "四",
          "content": "在XXP 220kV XX线主二保护屏密封带电的二次电压回路端子：7UD1-7UD45；",
          "location": "XXP 220kV XX线主二保护屏"
        },
        {
          "seq": "1",
          "category": "",
          "subcategory": "一",
          "content": "确认220kV XX线主一保护二次电流回路CT无流后，打开如下端子连接片：1ID1、1ID2、1ID3、1ID4，并密封非工作侧端子；",
          "location": ""
        },
        {
          "seq": "2",
          "category": "",
          "subcategory": "一",
          "content": "打开220kV  XX线主一保护二次电压回路如下端子连接片：1UD1、1UD2、1UD3、1UD4、1UD5、1UD6，并密封非工作侧端子。",
          "location": ""
        },
        {
          "seq": "3",
          "category": "",
          "subcategory": "一",
          "content": "拔出220kV  XX线主一保护光纤通道一、光纤通道二尾纤，并用防尘套分别密封拔出的尾纤接头。",
          "location": ""
        },
        {
          "seq": "1",
          "category": "",
          "subcategory": "二",
          "content": "确认220kV XX线主二保护二次电流回路CT无流后，打开如下端子连接片：1ID1、1ID2、1ID3、1ID4，并密封非工作侧端子；",
          "location": ""
        },
        {
          "seq": "2",
          "category": "",
          "subcategory": "二",
          "content": "打开220kV  XX线主二保护二次电压回路如下端子连接片：1UD1、1UD2、1UD3、1UD4、1UD5、1UD6，并密封非工作侧端子。",
          "location": ""
        },
        {
          "seq": "3",
          "category": "",
          "subcategory": "二",
          "content": "拔出220kV  XX线主二保护光纤通道一、光纤通道二尾纤，并用防尘套分别密封拔出的尾纤接头。",
          "location": ""
        }
      ],
      "source_file": "unknown",
      "source_row_start": 0,
      "source_row_end": 26
    }
  ]
}